# 沿海数据中心增长、海水源热泵与海上风电协同减排潜力：论文大纲

## 论文主题

本文研究全球数据中心快速增长背景下，沿海数据中心如何通过 **海水源热泵节能**、**海上风电供电** 和 **负荷迁移优化** 降低能耗与碳排放。

核心逻辑是：

> 先识别未来沿海数据中心容量增长，再评估海水源热泵的节能潜力，随后计算海上风电对数据中心用电的覆盖能力，并进一步分析 load shift 对小时级绿电覆盖率和减排效果的提升。

---

## 文章整体结构

1. 背景  
2. 全球数据中心增长趋势与沿海数据中心容量预测  
3. 海水源热泵节能潜力评估  
4. 海上风电供电潜力、小时级覆盖率与负荷迁移  
5. 讨论：全球应用潜力、技术协同与政策建议  
6. 方法  

---

# 1. 背景

## 1.1 全球数据中心增长与能源压力

- AI、云计算、边缘计算和数字经济推动全球数据中心容量快速增长。
- 数据中心负荷具有高连续性、高可靠性和高功率密度特征。
- 数据中心正在从单一数字基础设施问题，转变为电力系统规划、低碳能源供给和区域碳减排问题。
- 数据中心减碳不能只关注 PUE，还需要考虑空间布局、冷却方式、电力来源和小时级低碳匹配。

## 1.2 沿海数据中心的低碳潜力

沿海数据中心具有两类潜在优势：

1. **冷却侧优势**：可利用海水作为冷源，通过海水源热泵降低冷却能耗。  
2. **供电侧优势**：可与近海海上风电资源形成空间协同，降低电力侧碳排放。  

## 1.3 核心研究问题

本文拟回答：

- 未来全球沿海数据中心容量将增长到何种规模？
- 海水源热泵可带来多大节能潜力？
- 海上风电能够在年度和小时尺度上覆盖多少沿海数据中心用电？
- 负荷迁移能否提高海上风电利用率并减少碳排放？
- 海水源热泵和海上风电结合后，能否为沿海数据中心低碳发展提供可量化支撑？

---

# 2. 全球数据中心增长趋势与沿海数据中心容量预测

本节确定研究对象和未来需求规模，重点推导 2030 年主要国家的沿海数据中心容量。

## 2.1 当前全球数据中心沿海—内陆分布

基于全球数据中心地理位置和容量数据，识别每个数据中心是否位于沿海地区，并按国家汇总：

- 当前数据中心总容量；
- 当前沿海数据中心容量；
- 当前内陆数据中心容量；
- 当前沿海数据中心容量占比。

沿海数据中心容量占比定义为：

\[
p_{coast,i}=\frac{C_{coast,i}}{C_{total,i}}
\]

其中，\(C_{coast,i}\) 为国家 \(i\) 当前沿海数据中心容量，\(C_{total,i}\) 为国家 \(i\) 当前数据中心总容量。

## 2.2 沿海数据中心容量前 15 国家

按当前沿海数据中心容量排序，筛选全球沿海数据中心容量前 15 的国家，作为后续分析样本。

本节输出：

- 前 15 国家名单；
- 当前沿海数据中心容量；
- 当前数据中心总容量；
- 当前沿海容量占比；
- 各国在全球沿海数据中心容量中的份额。

## 2.3 基于 IEA 预测的全球容量增长拟合

使用 IEA 全球数据中心容量或用电增长预测，拟合全球数据中心容量增长因子：

\[
g_{2030}=\frac{C_{global,2030}}{C_{global,0}}
\]

基线情景下，假设各国数据中心容量按全球增长因子同步扩张：

\[
C_{total,i,2030}=C_{total,i,0}\times g_{2030}
\]

## 2.4 2030 年沿海数据中心容量估计

保持各国当前沿海数据中心比例或设置合理情景，估算 2030 年沿海数据中心容量：

\[
C_{coast,i,2030}=C_{total,i,2030}\times p_{coast,i}
\]

进一步计算 2030 年的沿海容量增长值：

\[
\Delta C_{coast,i}=C_{coast,i,2030}-C_{coast,i,0}
\]

## 2.5 本节关键输出

- 全球沿海数据中心容量前 15 国家；

- 各国当前沿海数据中心容量；

- 各国 2030 年沿海数据中心容量预测值；

- 各国 2030 年新增沿海数据中心容量；

- 后续海水源热泵和海上风电分析的国家级容量输入。

> 第二节配图：
> 
> (a) IEA四种情境下全球数据中心容量增长柱状图（2026-2030）
> 
> (b) 前15个国家沿海数据中心容量柱状图+沿海数据中心容量占国家数据中心容量比例折线图
> 
> (c) 15个国家沿海城市数据中心数量top5城市世界地图（DCM开源数据）

---

# 3. 海水源热泵节能潜力评估

本节分析新增沿海数据中心采用海水源热泵后的节能和减排潜力。

## 3.1 新增沿海容量的规模拆分

以第二节得到的各国沿海数据中心容量增长值 \(\Delta C_{coast,i}\) 为基础，将新增容量完全拆分为三类数据中心规模：

- 小型数据中心；
- 中型数据中心；
- 大型数据中心。

将DCM数据按照数据中心容量聚类，分为小中大3类后计算得到全球范围3种规模的比例及容量范围。

## 3.2 常规冷却条件下的冷却需求

将2030相对于2025的容量增长值分配到每个国家，然后按照3种规模的比例分配每个国家的小中大规模数据中心容量和数量。

常规冷却条件下的冷却电耗为：

\[
E_{cool,conv,k}=E_{IT,k}\times(PUE_{conv,k}-1)
\]

其中，\(k\) 表示小型、中型或大型数据中心。

## 3.3 海水源热泵节能模型

基于以下参数估算海水源热泵冷却电耗：

- 海水温度；
- 冷冻水供回水温度；
- 热泵 COP；
- 换热损失；
- 水泵和辅助设备能耗。

节能率定义为：

\[
\eta_{save,k}=\frac{E_{cool,conv,k}-E_{cool,swHP,k}}{E_{cool,conv,k}}
\]

## 3.4 国家尺度减排效果

为了充分讨论一个城市在三种数据中心规模下海水源热泵的潜力，假设每个城市的容量都等于国家的增长容量，然后将所有城市汇总后做平均得到国家层面的海水源热泵在国家层面的应用效果。国家尺度年度节电量为：

[
\Delta E_{save,i}=\sum_k \Delta C_{coast,i,k}\times e_{save,k}
]

其中，(\Delta C_{coast,i,k}) 为国家 (i) 新增沿海容量中属于规模 (k) 的部分，(e_{save,k}) 为单位容量节电量。

结合各国电力排放因子，计算海水源热泵减排量：

\[
\Delta CO_{2,i}=\Delta E_{save,i}\times EF_i
\]

国家间差异主要来自：

- 新增沿海数据中心容量；
- 海水温度条件；
- 数据中心规模结构；
- 电力排放因子；
- 常规冷却系统基线效率。

## 3.6 本节关键输出

- 各国新增沿海数据中心容量的规模拆分；
- 小、中、大型数据中心的单位容量节能潜力；
- 各国海水源热泵节能潜力下界、基线和上界；
- 各国海水源热泵减排潜力；
- 海水源热泵对沿海数据中心总能耗的降低比例。

> 第三节配图：
> 
> (a) 15个国家空气源热泵vs海水源热泵能耗柱状图+节能效果百分比折线图
> 
> (b) 冷却系统能耗占数据中心总能耗比例雷达图
> 
> (c) 15个国家空气源热泵vs海水源热泵碳排放柱状图+减排效果百分比折线图
> 
> (d) 冷却系统碳排放占数据中心总碳排放比例雷达图

---

# 4. 海上风电供电潜力、小时级覆盖率与负荷迁移

本节评估海上风电为沿海数据中心供电的潜力，并分析 load shift 对小时级绿电覆盖率和减排效果的改善。

## 4.1 沿海数据中心全年能耗计算

基于第二节的 2030 年沿海数据中心容量和第三节的海水源热泵节能结果，计算各地区沿海数据中心全年能耗。

需要分别计算：

- 常规冷却情景能耗；
- 海水源热泵下界节能情景能耗；
- 海水源热泵基线节能情景能耗；
- 海水源热泵上界节能情景能耗。

总能耗为：

\[
E_{DC,i}=E_{IT,i}+E_{cool,i}+E_{aux,i}
\]

## 4.2 所需海上风电装机容量

根据各地区数据中心全年能耗和当地海上风电容量因子，反推满足年度用电需求所需的海上风电装机容量：

\[
P_{OW,i}^{req}=\frac{E_{DC,i}}{8760\times CF_{OW,i}}
\]

其中，\(CF_{OW,i}\) 为国家或地区 \(i\) 的海上风电容量因子。

## 4.3 8760 小时海上风电出力模拟

利用小时级风速数据和风机功率曲线，计算每个地区的 8760 小时海上风电出力。

得到单位装机海上风电小时级发电序列：

\[
G_{OW,i,t}
\]

将其扩展至所需装机容量后，可得到用于沿海数据中心的小时级绿电供应。

## 4.4 小时级绿电覆盖率与绿电缺口

构建沿海数据中心小时级负荷曲线 \(L_{DC,i,t}\)，计算无负荷迁移条件下的小时级绿电覆盖率：

\[
R_{hourly,i}=\frac{\sum_t \min(G_{OW,i,t},L_{DC,i,t})}{\sum_t L_{DC,i,t}}
\]

小时级绿电缺口为：

\[
Gap_{i,t}=\max(0,L_{DC,i,t}-G_{OW,i,t})
\]

年度绿电缺口为：

\[
Gap_{annual,i}=\sum_t Gap_{i,t}
\]

## 4.5 Load shift 优化模型

将部分数据中心负荷设置为可迁移负荷，包括：

- AI 训练；
- 批处理任务；
- 离线数据分析；
- 部分可延迟推理任务。

约束条件包括：

- 总计算任务量守恒；
- 最大可迁移负荷比例；
- 最大延迟时间；
- 数据中心容量上限；
- 服务质量约束；
- 不同任务类型的可迁移性差异。

优化目标可设置为最小化剩余碳排放：

\[
\min \sum_t Grid_{i,t}\times EF_{i,t}
\]

## 4.6 Load shift 后的效果评估

负荷迁移后的小时级绿电覆盖率为：

\[
R'_{hourly,i}=\frac{\sum_t \min(G_{OW,i,t},L'_{DC,i,t})}{\sum_t L'_{DC,i,t}}
\]

覆盖率提升为：

\[
\Delta R_{hourly,i}=R'_{hourly,i}-R_{hourly,i}
\]

负荷迁移带来的减排量为：

\[
\Delta CO_{2,i}^{shift}=CO_{2,i}^{before}-CO_{2,i}^{after}
\]

## 4.7 本节关键输出

- 各国沿海数据中心全年能耗；
- 满足年度用电需求所需的海上风电装机容量；
- 8760 小时海上风电发电量；
- 无负荷迁移条件下的小时级绿电覆盖率；
- 无负荷迁移条件下的绿电缺口；
- load shift 后的小时级绿电覆盖率提升；
- load shift 后的绿电缺口减少量；
- load shift 带来的碳减排量；
- 海水源热泵与海上风电协同后的综合减排效果。

> 第四节配图：
> 
> (a) 风电装机容量气泡图（气泡大小代表容量大小，气泡放在柱状图上方） + 8760小时风电发电量及电力缺口柱状图（左轴） + 风电缺口比例折线图（右轴）
> 
> (b) 15个国家  空气源热泵vs海水源热泵vs海水源热泵及负荷迁移 三种情境下的 数据中心能耗柱状图 + 节能效果折线图(两条折线图，空气源热泵vs海水源热泵，空气源热泵vs海水源热泵及负荷迁移)
> 
> (c) 15个国家 空气源热泵vs海水源热泵vs海水源热泵及负荷迁移 三种情境下的 数据中心碳排放柱状图 + 减排效果折线图(两条折线图，空气源热泵vs海水源热泵，空气源热泵vs海水源热泵及负荷迁移)
> 
> (d) 三种情景下全球数据中心总能耗桑基图（一种情景作为一个节点，流线处标注减少百分比）
> 
> (e) 三种情景下全球数据中心总碳排放桑基图（一种情景作为一个节点，流线处标注减少百分比）

---

# 5. 讨论：全球应用潜力、技术协同与政策建议

## 5.1 全球范围内的应用潜力

比较不同国家的：

- 沿海数据中心增长；
- 海水源热泵节能潜力；
- 海上风电供电潜力；
- 小时级绿电覆盖能力；
- 综合减排效果。

优先应用地区通常具有以下特征：

- 高沿海数据中心增长 + 高海上风电资源；
- 高沿海数据中心增长 + 高电力排放因子；
- 高冷却需求 + 可利用海水冷源；
- 高绿电需求但电网约束较强。

## 5.2 不同国家效果差异

国家间差异主要来自：

- 当前沿海数据中心容量；
- 2030 年容量增长；
- 海水温度和冷却节能潜力；
- 海上风电容量因子；
- 数据中心负荷结构；
- 电力系统碳强度；
- 电力市场与绿电交易制度。

## 5.3 海水源热泵与海上风电的协同机制

三类技术形成互补：

1. **海水源热泵**：降低数据中心总用电需求，减少所需海上风电装机。  
2. **海上风电**：为剩余用电需求提供低碳电力。  
3. **Load shift**：提高海上风电小时级利用率，减少绿电缺口和剩余碳排放。  

整体路径可概括为：

> 冷却侧节能 — 供电侧脱碳 — 负荷侧灵活性

## 5.4 行业未来方向

- 沿海绿色算力园区；
- 海上风电直供或虚拟 PPA；
- 数据中心参与需求响应和电力市场调节；
- AI 训练任务与可再生能源出力联动调度；
- 海水源热泵、液冷、蓄冷和余热利用耦合；
- 小时级绿电核算和 24/7 carbon-free energy 认证。

## 5.5 政策建议

- 将沿海数据中心规划纳入海上风电、电网和海洋空间规划。
- 鼓励沿海数据中心采用高效冷却和海水源热泵技术。
- 建立海水取排水、排海温升和海洋生态影响监管标准。
- 支持海上风电与数据中心之间的长期绿电交易机制。
- 鼓励数据中心负荷参与需求响应和可再生能源消纳。
- 建立小时级绿电匹配和碳排放核算机制。
- 对不同国家制定差异化政策路径，避免将沿海低碳数据中心作为单一通用方案推广。

> 配图：
> 
> 敏感性分析 
> 
> 1. 服务器空转能耗比例 idle-power-fraction = 10% 23% 45%
> 
> 2. 负荷迁移比例 load-shift-fraction = 10% 30% 50%
> 
> 3. 风电损失 wind-loss-fraction = 0.10  0.15  0.30
> 
> 4. 海水温度 sst_fraction = 0.9  1  1.1
> 
> 5. 优化目标 objectives = min-grid-co2 / min-grid-mwh

---

# 6. 方法

## 6.1 整体计算框架

整体方法包括六个模块：

1. 全球数据中心沿海—内陆空间识别；
2. 基于 IEA 预测的 2030 年数据中心容量增长拟合；
3. 沿海数据中心容量前 20 国家筛选；
4. 海水源热泵节能潜力建模；
5. 海上风电小时级发电量建模；
6. Load shift 优化建模与减排评估。

## 6.2 数据来源

主要数据包括：

- 全球数据中心位置和容量数据；
- 全球海岸线和城市空间数据；
- IEA 全球数据中心增长预测；
- 各国电力排放因子；
- 海水温度数据；
- 气象风速数据；
- 海上风电容量因子或风机功率曲线；
- 数据中心 PUE、负荷率和冷却系统参数；
- 不同规模数据中心典型容量参数；
- 可迁移计算负荷比例和延迟约束参数。

## 6.3 数据中心容量预测方法

- 识别当前各国数据中心总容量与沿海容量。
- 选取沿海数据中心容量前 20 国家。
- 根据 IEA 全球增长预测拟合 2030 年全球容量增长因子。
- 将增长因子分配至前 20 国家，得到各国 2030 年沿海数据中心容量。
- 计算各国新增沿海数据中心容量。

## 6.4 海水源热泵建模方法

正文给出核心计算框架：

- 常规冷却系统能耗；
- 海水源热泵 COP；
- 水泵和换热辅助能耗；
- 小、中、大型数据中心规模拆分；
- 节能潜力下界、基线和上界；
- 国家尺度节能量和减排量。

详细 COP 模型、参数设定、敏感性分析和工程约束放入补充材料。

## 6.5 海上风电发电量建模方法

正文给出核心计算框架：

- 风速到轮毂高度的换算；
- 风机功率曲线；
- 8760 小时发电量模拟；
- 容量因子计算；
- 所需海上风电装机容量；
- 小时级绿电覆盖率和绿电缺口。

详细风电功率曲线、风速数据处理、代表点选择和不确定性分析放入补充材料。

## 6.6 Load shift 优化建模方法

正文给出优化问题的基本设定：

- 可迁移负荷比例；
- 最大延迟时间；
- 数据中心负荷守恒；
- 小时级容量约束；
- 最大化绿电覆盖率或最小化碳排放。

详细数学模型、变量定义、约束条件、求解方法和敏感性分析放入补充材料。

---

# 建议正文与补充材料分工

## 正文保留

- 研究问题与论文贡献；
- 六章主体结构；
- 国家尺度主要结果；
- 关键公式；
- 主要情景设定；
- 全球应用潜力和政策建议。

## 补充材料展开

- 海水源热泵 COP 模型；
- 海水温度和取排水参数；
- 风速数据处理和风机功率曲线；
- 8760 小时风电模拟细节；
- load shift 优化模型完整形式；
- 参数敏感性分析；
- 国家级详细结果表。

> 配图及表格：
> 
> 1. DCM数据中心规模聚类散点图
> 
> 2. 所选城市天气数据特征参数表（epw数据+海水表面温度数据+海上风电用天气数据+电网碳因子数据及来源）

---

# 一句话概括

本文构建了一个全球沿海数据中心低碳发展评估框架，量化未来沿海数据中心容量增长、海水源热泵节能潜力、海上风电小时级供电能力和负荷迁移减排效果，为沿海绿色算力基础设施规划提供数据支撑。
