{
    "data_center_configuration" : 
    {
        "NUM_ROWS" : 4,
        "NUM_RACKS_PER_ROW" : 5,
        "RACK_SUPPLY_APPROACH_TEMP_LIST" : [
                                            5.3, 5.3, 5.3, 5.3,5.3,
                                            5.0, 5.0, 5.0, 5.0,5.0,
                                            5.0, 5.0, 5.0, 5.0,5.0,
                                            5.3, 5.3, 5.3, 5.3, 5.3
                                            ],
        "RACK_RETURN_APPROACH_TEMP_LIST" :  [
                                            -3.7, -3.7, -3.7, -3.7, -3.7,
                                            -2.5, -2.5, -2.5, -2.5, -2.5,
                                            -2.5, -2.5, -2.5, -2.5, -2.5,
                                            -3.7, -3.7, -3.7, -3.7, -3.7
                                            ],
        "CPUS_PER_RACK" : 200                                                                                                                                                  
    },
    "hvac_configuration" : 
    {
        "C_AIR" : 1006,
        "RHO_AIR" : 1.225,
        "CRAC_SUPPLY_AIR_FLOW_RATE_pu" : 0.00005663,
        "CRAC_REFRENCE_AIR_FLOW_RATE_pu" : 0.00009438,
        "CRAC_FAN_REF_P" : 150,
        "CHILLER_COP_BASE" : 5.0,
        "CHILLER_COP_K" : 0.1,
        "CHILLER_COP_T_NOMINAL" : 25.0,
        "CT_FAN_REF_P" : 1000,
        "CT_REFRENCE_AIR_FLOW_RATE" : 2.8315,
        "CW_PRESSURE_DROP" : 300000,
        "CW_WATER_FLOW_RATE" : 0.0011,
        "CW_PUMP_EFFICIENCY" : 0.87,
        "CT_PRESSURE_DROP" : 300000,
        "CT_WATER_FLOW_RATE" : 0.0011,
        "CT_PUMP_EFFICIENCY" : 0.87

    },
    "seawater_cooling_configuration" :
    {
        "COOLING_SYSTEM_MODE" : "conventional",
        "SEAWATER_DEFAULT_TEMP_C" : 15.0,
        "SEAWATER_CHILLED_WATER_SUPPLY_TEMP_C" : 12.0,
        "SEAWATER_HEAT_EXCHANGER_APPROACH_C" : 2.0,
        "SEAWATER_HEAT_PUMP_APPROACH_C" : 5.0,
        "SEAWATER_EVAPORATOR_APPROACH_C" : 2.0,
        "SEAWATER_MIN_TEMP_LIFT_C" : 3.0,
        "SEAWATER_COP_CARNOT_EFFICIENCY" : 0.45,
        "SEAWATER_MIN_COP" : 2.5,
        "SEAWATER_MAX_COP" : 12.0,
        "SEAWATER_DELTA_T_C" : 5.0,
        "SEAWATER_PUMP_PRESSURE_DROP_PA" : 250000.0,
        "SEAWATER_PUMP_EFFICIENCY" : 0.80,
        "SEAWATER_CP_J_PER_KG_K" : 3990.0,
        "SEAWATER_DENSITY_KG_PER_M3" : 1025.0,
        "SEAWATER_AUX_POWER_RATIO" : 0.01,
        "seawater_max_temperature_c" : 35.0,
        "seawater_min_temperature_c" : -2.0,
        "max_outfall_temperature_rise_c" : 3.0,
        "min_seawater_flow_m3_s" : 0.02,
        "max_seawater_flow_m3_s" : 3.0,
        "heat_exchanger_ua_w_per_k" : 8000000.0,
        "heat_exchanger_effectiveness" : 0.85,
        "fouling_factor_m2k_per_w" : 0.0,
        "intake_depth_m" : 10.0,
        "pipe_length_m" : 250.0,
        "pipe_diameter_m" : 1.2,
        "roughness_m" : 0.000045,
        "static_head_m" : 2.0,
        "filter_pressure_drop_pa" : 25000.0,
        "fouling_pressure_drop_pa" : 15000.0,
        "fixed_pressure_drop_pa" : 250000.0,
        "variable_speed_pump" : true,
        "pump_efficiency_curve" : [0.55, 0.30, -0.05],
        "chilled_water_delta_t_c" : 5.0,
        "chilled_water_design_flow_m3_s" : 1.2,
        "chilled_water_variable_speed_pump" : true,
        "heat_pump_rated_capacity_w" : 0.0,
        "heat_pump_rated_cop" : 6.0,
        "heat_pump_min_part_load_ratio" : 0.10,
        "control_hysteresis_fraction" : 0.05,
        "heat_pump_performance_curve" : {
            "rated_cop" : 6.0,
            "minimum_part_load_ratio" : 0.10,
            "capacity_temperature_coefficients" : [1.08, -0.004, 0.0, 0.0, 0.0, 0.0],
            "capacity_source_flow_coefficients" : [0.0, 1.0],
            "capacity_load_flow_coefficients" : [0.0, 1.0],
            "eir_temperature_coefficients" : [0.72, 0.018, 0.0, 0.0, 0.0, 0.0],
            "eir_part_load_coefficients" : [0.15, 0.75, 0.10],
            "eir_source_flow_coefficients" : [1.10, -0.10],
            "eir_load_flow_coefficients" : [1.05, -0.05]
        }

    },
    "server_characteristics" : 
    {
        "CPU_POWER_RATIO_LB" : [0.01, 1.00],
        "CPU_POWER_RATIO_UB" : [0.03, 1.02],
        "IT_FAN_AIRFLOW_RATIO_LB" : [0.01, 0.225],
        "IT_FAN_AIRFLOW_RATIO_UB" : [0.225, 1.0],
        "IT_FAN_FULL_LOAD_V" : 0.051,
        "ITFAN_REF_V_RATIO" : 1.0,
        "ITFAN_REF_P" : 10.0,
        "INLET_TEMP_RANGE" : [16, 28],
        "DEFAULT_SERVER_POWER_CHARACTERISTICS":[[170, 20],
                                                [120, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [130, 10],
                                                [170, 10],
                                                [130, 10],
                                                [130, 10],
                                                [110, 10],
                                                [170, 10],
                                                [170, 10],
                                                [170, 10]],
        "HP_PROLIANT" : [110,170]
    }
}
